# NIBE F series (NIBE Heat Pump)

Preset `nibe`. Back to the [README](../../README.md#supported-heat-pumps).

## Setup

```yaml
type: custom:heatpump-hydraulic-card
preset: nibe
```
For NIBE F series heat pumps with the Home Assistant core integration [NIBE Heat Pump](https://www.home-assistant.io/integrations/nibe_heatpump/) (domain `nibe_heatpump`), connected locally over Modbus or through a NIBE gateway: the exhaust air models F370, F470, F730 and F750 and the brine models F1145, F1155, F1245 and F1255. Set `source_type: brine` for a brine model.

The integration takes each entity id from the coil name of the [nibe library](https://github.com/yozik04/nibe): `BT1 Outdoor Temperature` with register 40004 becomes `sensor.bt1_outdoor_temperature_40004`. The ids stay English in every Home Assistant language and end in the register number. The S series uses the same numbers for other values (40012 is the return temperature on the F series and degree minutes on the S1255), so the preset matches the whole id, not the number alone. A NIBE S series heat pump and the cloud integration myUplink are not covered. If you renamed an entity id, map that field with `entities`.

The preset was built from the coil lists of the nibe library 2.26 (every mapped coil exists in all five F model files) and the entity list of an F470 (#253). It is not confirmed on a running installation yet, so the editor marks it as untested. Reports are welcome, from brine models in particular.

What you get:
- the priority (`Prio`, 43086) as the operating mode: HEAT is heating, HOT WATER is hot water, COOLING is cooling, OFF is idle, POOL and POOL 2 count as heating
- the compressor from its state (43427): STARTING and RUNNING are on, STOPPED and STOPPING are off
- supply (BT2, 40008) and return (BT3, 40012), outdoor temperature (BT1, 40004)
- the heating medium pump GP1 (supply pump state, 43431) as the primary pump, drawn on the flow next to the heat pump: it runs for heating and for hot water. ON is on; STARTING, 10-DAY MODE and CALIBRATION are not
- the heat source: brine in and out (BT10/BT11, 40015/40016) on brine models, else exhaust air and vented air (BT20/BT21, 40025/40026)
- the internal electric addition from its power (43084, kW): above 0 means on
- the hot-water tank top (BT7, 40013) and charging sensor (BT6, 40014)
- circuit 1: the calculated supply temperature (43009) as the target, the room sensor BT50 (40033) where one is fitted and reports a number
- holiday mode (48043, ACTIVE) as the program chip
- the alarm (45001) as the error chip; alarm 183, "defrosting in progress", is no error
- details: compressor frequency (43136) on inverter models (F730, F750, F1155, F1255), evaporator (BT16, 40020) and suction gas (BT17, 40022)

No superheat is derived: BT16 measures the evaporator surface, not the saturation temperature.

## Not mapped

- **Electrical power, heat output, flow rate:** the F series model files have no such coils (the current of the three phases, BE1 to BE3, is no power). Add `power` from a meter. Without a flow rate the card cannot estimate the heat output.
- **Diverter valve:** no coil; hot water comes from the priority.
- **Defrost:** reported only as alarm 183, so the card shows no defrost state of its own. The alarm does not show the error chip.
- **Hot-water target:** the water heater entity has start and stop temperatures (`target_temp_low`, `target_temp_high`) but no single target. A template sensor on `target_temp_high` can be mapped as `dhw_target`.
- **TRANSFER:** the priority also reports TRANSFER. It is not mapped until it is known whether the unit heats, charges hot water or does something else then (#253). Until then the card counts it neither as heating nor as hot water; map it yourself if you know it:

  ```yaml
  mode_map:
    TRANSFER: heating
  ```
- **Climate systems 2 to 4:** the preset maps circuit 1. Add `hc2_flow` and the other keys with `entities` for further circuits.
- **Ventilation:** fan speeds, supply air (BT22) and the ventilation part of the exhaust air models are not drawn.
